
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {649c189d-dfd9-46ed-973b-ddaeb78d1804}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2004-MediumOffice-ASHRAE 169-2006-1A created: 2017-12-16 16:46:28 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Core_bottom ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_bottom_ceiling,                    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_bottom Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Core_bottom ZN,                         !- Zone or ZoneList Name
  Medium Office BLDG ELEVATORS,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29220,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneControl:Thermostat,
  Core_bottom ZN Thermostat,              !- Name
  Core_bottom ZN,                         !- Zone or ZoneList Name
  Core_bottom ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 1; !- Control Name 1

Schedule:Compact,
  Core_bottom ZN Thermostat Schedule,     !- Name
  Core_bottom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_bottom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.6,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.6,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.6,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.6,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.6,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.6,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.6,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.6,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.6,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.6,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.6,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.6,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.6,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.6,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.6,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.6,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.6,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.6,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.6,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.6,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.6,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.6,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.6,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.6,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.6,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.6,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.6,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.6,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.6,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.6,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.6,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.6,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.6,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.6,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.6,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.6,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.6,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.6,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.6,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.6,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.6,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.6,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.6,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.6,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.6,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.6,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.6,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.6,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.6,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.6,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.6,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.6,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.6,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.6,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.6,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.6,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.6,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.6,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.6,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.6,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.6,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.6,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.6,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.6,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.6,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.6,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.6,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.6,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.6,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.6,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.6,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.6,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.6,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.6;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.000001695421,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.000001695421,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.000001695421,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.000001695421,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.000001695421,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.000001695421,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.000001695421,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.000001695421,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.000001695421,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.000001695421,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.000001695421,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.000001695421,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.000001695421,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.000001695421,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.000001695421,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.000001695421,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.000001695421,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.000001695421,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.000001695421,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.000001695421,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.000001695421,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.000001695421,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.000001695421,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.000001695421,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.000001695421,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.000001695421,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.000001695421,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.000001695421,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.000001695421,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.000001695421,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.000001695421,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.000001695421,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.000001695421,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.000001695421,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.000001695421,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.000001695421,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.000001695421,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.000001695421,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.000001695421,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.000001695421,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.000001695421,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.000001695421,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.000001695421,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.000001695421,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.000001695421,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.000001695421,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.000001695421,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.000001695421,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.6000010172526,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.6000010172526;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21.000001695421,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21.000001695421,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21.000001695421,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.000001695421,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.000001695421,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.000001695421,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.000001695421,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.000001695421,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.000001695421,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.000001695421,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.000001695421,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.000001695421,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.000001695421,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.000001695421,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.000001695421,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.000001695421,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.000001695421,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.000001695421,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.000001695421,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.000001695421,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.000001695421,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.000001695421,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.000001695421,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.000001695421,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.000001695421,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.000001695421,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.000001695421,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.000001695421,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.000001695421,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.000001695421,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.000001695421,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.000001695421,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.000001695421,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.000001695421,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.000001695421,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.000001695421,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.000001695421,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.000001695421,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.000001695421,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.000001695421,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.000001695421,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.000001695421,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.000001695421,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.000001695421,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.000001695421,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.000001695421,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.000001695421,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.000001695421,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5999988979764,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5999988979764;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {0e75fb9d-0948-49cd-a065-4c36a0ddcf38}, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0e75fb9d-0948-49cd-a065-4c36a0ddcf38}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.6,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.6,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.6,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.6,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.6,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.6,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.6,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.6,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.6,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.6,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.6,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.6,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.6,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.6,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.6,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.6,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.6,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.6,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.6,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.6,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.6,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.6,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.6,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.6,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.6,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.6,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.6,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.6,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.6,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.6,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.6,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.6,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.6,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.6,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.6,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.6,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.6,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.6,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.6,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.6,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.6,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.6,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.6,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.6,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.6,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.6,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.6,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.6,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.6,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.6,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.6,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.6,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.6,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.6,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.6,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.6,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.6,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.6,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.6,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.6,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.6,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.6,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.6,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.6,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.6,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.6,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.6,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.6,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.6,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.6,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.6,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.6,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.6,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.6;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  17.6,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  17.6,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  17.6,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  17.6,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  19.6,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  19.6,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  19.6,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  19.6,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.6,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.6,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.6,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.6,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.6,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.6,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.6,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.6;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.7,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.7,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.7,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.7,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.7,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.7,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.7,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.7,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.7,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.7,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.7,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.7,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.7,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.7,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.7,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.7,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.7,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.7,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.7,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.7,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.7,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.7,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.7,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.7,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.7,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.7,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.7,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.7,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.7,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.7,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.7,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.7,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.7,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.7,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.7,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.7,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.7,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.7,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.7,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.7,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.7,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.7,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.7,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.7,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.7,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.7,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.7,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.7,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.7,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.7,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.7,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.7,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.7,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.7,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.7,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.7,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.7,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.7,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.7,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.7,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.7,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.7,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.7,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.7,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.7,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.7,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.7,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.7,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.7,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.7,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.7,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.7,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.7;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.999998304579,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.999998304579,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.999998304579,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.999998304579,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.999998304579,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.999998304579,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.999998304579,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.999998304579,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.999998304579,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.999998304579,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.999998304579,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.999998304579,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.999998304579,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.999998304579,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.999998304579,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.999998304579,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.999998304579,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.999998304579,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.999998304579,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.999998304579,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.999998304579,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.999998304579,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.999998304579,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.999998304579,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.999998304579,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.999998304579,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.999998304579,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.999998304579,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.999998304579,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.999998304579,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.999998304579,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.999998304579,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.999998304579,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.999998304579,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.999998304579,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.999998304579,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.999998304579,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.999998304579,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.999998304579,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.999998304579,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.999998304579,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.999998304579,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.999998304579,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.999998304579,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.999998304579,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.999998304579,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.999998304579,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.999998304579,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6999986436632;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  23.999998304579,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  23.999998304579,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  23.999998304579,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.999998304579,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.999998304579,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.999998304579,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.999998304579,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.999998304579,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.999998304579,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.999998304579,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.999998304579,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.999998304579,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.999998304579,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.999998304579,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.999998304579,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.999998304579,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.999998304579,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.999998304579,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.999998304579,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.999998304579,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.999998304579,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.999998304579,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.999998304579,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.999998304579,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.999998304579,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.999998304579,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.999998304579,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.999998304579,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.999998304579,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.999998304579,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.999998304579,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.999998304579,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.999998304579,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.999998304579,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.999998304579,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.999998304579,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.999998304579,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.999998304579,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.999998304579,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.999998304579,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.999998304579,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.999998304579,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.999998304579,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.999998304579,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.999998304579,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.999998304579,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.999998304579,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.999998304579,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6999986436632,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6999986436632;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {a88496ff-b1de-41b2-975c-fddf37668659}, !- Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a88496ff-b1de-41b2-975c-fddf37668659}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  25.7,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  25.7,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  25.7,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  25.7,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  24,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  24,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  24,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  24,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  24,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  24,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  24,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  24,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  24,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  24,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  24,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  24,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  24,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  24,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  24,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  24,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  24,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  24,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  24,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  24,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  24,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  24,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  24,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  24,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  24,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  24,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  24,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  24,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  24,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  24,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  24,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  24,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  24,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  24,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  24,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  24,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  24,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  24,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  24,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  24,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  24,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  24,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  24,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  24,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  24,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  24,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  24,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  24,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  24,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  24,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  24,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  24,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  24,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  24,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  24,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  24,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  24,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  24,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  24,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  24,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.7,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.7,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.7,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.7,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.7,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.7,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.7,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.7;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.7,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.7,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.7,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.7,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.7,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.7,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.7,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.7,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.7,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.7,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.7,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.7,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.7,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.7,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.7,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.7,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.7,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.7,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.7,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.7,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.7,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.7,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.7,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.7,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.7,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.7,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.7,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.7,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.7,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.7,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.7,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.7,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.7,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.7,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.7,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.7,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.7,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.7,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.7,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.7,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.7,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.7,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.7,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.7,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.7,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.7,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.7,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.7,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.7,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.7,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.7,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.7,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.7,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.7,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.7,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.7,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.7,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.7,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.7,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.7,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.7,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.7,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.7,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.7,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.7,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.7,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.7,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.7,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.7,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.7,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.7,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.7,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.7;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  Core_bottom ZN,                         !- Zone Name
  Core_bottom ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Core_bottom ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 42;                                !- Zone Return Air Node Name

NodeList,
  Core_bottom ZN Inlet Node List,         !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_bottom ZN VAV Term,            !- Name
  Node 41,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_bottom ZN VAV Term;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom ZN VAV Term,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_bottom ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_bottom ZN Rht Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 41,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_bottom ZN Rht Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_bottom ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
  Node 41;                                !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Core_bottom ZN Equipment List,          !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_bottom ZN VAV Term,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_bottom ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_bottom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_bottom ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {9dcd3c74-3869-4e8f-97b1-86441db56cf7}, !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9dcd3c74-3869-4e8f-97b1-86441db56cf7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  OfficeMedium MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Controller:MechanicalVentilation,
  5 Zone PVAV Ventilation Controller,     !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_bottom ZN,                         !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Core_bottom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Core_mid ZN,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_mid_ceiling,                       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_mid Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_mid ZN,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_mid ZN Thermostat,                 !- Name
  Core_mid ZN,                            !- Zone or ZoneList Name
  Core_mid ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 3; !- Control Name 1

Schedule:Compact,
  Core_mid ZN Thermostat Schedule,        !- Name
  Core_mid ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_mid ZN,                            !- Zone Name
  Core_mid ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Core_mid ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 67;                                !- Zone Return Air Node Name

NodeList,
  Core_mid ZN Inlet Node List,            !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_mid ZN VAV Term,               !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_mid ZN VAV Term;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid ZN VAV Term,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_mid ZN VAV Term Damper Outlet,     !- Damper Air Outlet Node Name
  Node 68,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.380446810526016,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_mid ZN Rht Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 66,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_mid ZN Rht Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_mid ZN VAV Term Damper Outlet,     !- Air Inlet Node Name
  Node 66;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Core_mid ZN Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_mid ZN VAV Term,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_mid ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_mid ZN Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_mid ZN,                            !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Core_top ZN,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_top Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_top ZN,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_top ZN Thermostat,                 !- Name
  Core_top ZN,                            !- Zone or ZoneList Name
  Core_top ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 9; !- Control Name 1

Schedule:Compact,
  Core_top ZN Thermostat Schedule,        !- Name
  Core_top ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 9, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_top ZN,                            !- Zone Name
  Core_top ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Core_top ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 92;                                !- Zone Return Air Node Name

NodeList,
  Core_top ZN Inlet Node List,            !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_top ZN VAV Term,               !- Name
  Node 91,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_top ZN VAV Term;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top ZN VAV Term,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_top ZN VAV Term Damper Outlet,     !- Damper Air Outlet Node Name
  Node 93,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.365949349080272,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_top ZN Rht Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 91,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_top ZN Rht Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_top ZN VAV Term Damper Outlet,     !- Air Inlet Node Name
  Node 91;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Core_top ZN Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_top ZN VAV Term,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_top ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_top ZN Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  OfficeMedium MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_top ZN,                            !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_top_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_top_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_top_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_top_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  FirstFloor_Plenum ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_2,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_5,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceililng,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom_ceiling,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum Infiltration,         !- Name
  FirstFloor_Plenum ZN,                   !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  MidFloor_Plenum ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_1,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_2,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_3,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_4,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_5,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum Infiltration,           !- Name
  MidFloor_Plenum ZN,                     !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Perimeter_bot_ZN_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 12; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 12, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Perimeter_bot_ZN_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 29;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_1 ZN VAV Term,     !- Name
  Node 23,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 30,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.311961996229317,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 23,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 23;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 7; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 7, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Perimeter_bot_ZN_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 33;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_2 ZN VAV Term,     !- Name
  Node 31,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 34,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 31,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 31;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_3 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 11; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 11, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Perimeter_bot_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 36;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_3 ZN VAV Term,     !- Name
  Node 35,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_3 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 37,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.317178752019105,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 35,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 35;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_3 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_4 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 2; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Perimeter_bot_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 39;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Name
  Node 38;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_4 ZN VAV Term,     !- Name
  Node 38,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_4 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 40,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 38,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 38;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_4 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_4 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 10; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 10, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Perimeter_mid_ZN_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 54;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Name
  Node 48;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_1 ZN VAV Term,     !- Name
  Node 48,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 55,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 48,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 48;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 6; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Perimeter_mid_ZN_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 58;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_2 ZN VAV Term,     !- Name
  Node 56,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 56,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_3 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 14; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Perimeter_mid_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 61;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Name
  Node 60;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_3 ZN VAV Term,     !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_3 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 62,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 60,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_3 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_4 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-1.017564702 and Window SHGC 0.306, !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 4.9837,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone or ZoneList Name
  OfficeMedium INFIL_SCH_PNNL,            !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 15; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  OfficeMedium HTGSETP_SCH_NO_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_NO_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Perimeter_mid_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 64;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_4 ZN VAV Term,     !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_4 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_4 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 65,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 63,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
