  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.05,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.05,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.05,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.05,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.05,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.05,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.05,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.05,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.05,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.05,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.05,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.05,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.05,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.05,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.05,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.05,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.05,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.05,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.05,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.05,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.05,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.05,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.05,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.05,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.05,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.05,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.05,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.05,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.05,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.05,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.05,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.05,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.05,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.05,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.05,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.05,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.05,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.05,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.05,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.05,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.05,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.05,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  43.3,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  43.3,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  43.3,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  43.3,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  43.3,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  43.3,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  43.3,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  43.3,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  43.3,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  43.3,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  43.3,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  43.3,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  43.3,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  43.3,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  43.3,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  43.3,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  43.3,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  43.3,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  43.3,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  43.3,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  43.3,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  43.3,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  43.3,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  43.3,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  43.3,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  43.3,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  43.3,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  43.3,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  43.3,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  43.3,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  43.3,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  43.3,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  43.3,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  43.3,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  43.3,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  43.3,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  43.3,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  43.3,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  43.3,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  43.3,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  43.3,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  43.3,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  43.3,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  43.3,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  43.3,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  43.3,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  43.3,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  43.3,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  43.3,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  43.3,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  43.3,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  43.3,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  43.3,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  43.3,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  43.3,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  43.3,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  43.3,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  43.3,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  43.3,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  43.3,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  43.3,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  43.3,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  43.3,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  43.3,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  43.3,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  43.3,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  43.3,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  43.3,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  43.3,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  43.3,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  43.3,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  43.3,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  43.3,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  43.3,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  43.3,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  43.3,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  43.3,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  43.3,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  43.3,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  43.3,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  43.3,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  43.3,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  43.3,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  43.3,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  43.3,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  43.3,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  43.3,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  43.3,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  43.3,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  43.3,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  43.3,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  43.3,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  43.3,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  43.3,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  43.3,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  43.3;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.159999996423721,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.159999996423721,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.159999996423721,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.159999996423721,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.140000000596046,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.140000000596046,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.140000000596046,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.140000000596046,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.180000007152557,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.180000007152557,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.180000007152557,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.180000007152557,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.209999993443489,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.129999995231628,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.129999995231628,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.129999995231628,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.129999995231628,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0799999982118607,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0799999982118607,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0799999982118607,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0799999982118607,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0399999991059303,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0399999991059303,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0399999991059303,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0399999991059303,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0500000007450581,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0599999986588955,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0599999986588955,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0599999986588955,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0599999986588955,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  60.0000000000001,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  60.0000000000001;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  21.1111111111111;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {b91678bc-5f2c-44c7-b2e0-42b43e3db6ca}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b91678bc-5f2c-44c7-b2e0-42b43e3db6ca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6bf72fce-485a-4faa-8804-ce4204548ea5}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {6bf72fce-485a-4faa-8804-ce4204548ea5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {64479f1d-9699-41a9-8101-0617ab798780}, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {64479f1d-9699-41a9-8101-0617ab798780}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d0854871-2b5f-43dd-872c-dfb7198244e4}, !- Name
  Medium Office Activity Default,         !- Sunday Schedule:Day Name
  Medium Office Activity Default,         !- Monday Schedule:Day Name
  Medium Office Activity Default,         !- Tuesday Schedule:Day Name
  Medium Office Activity Default,         !- Wednesday Schedule:Day Name
  Medium Office Activity Default,         !- Thursday Schedule:Day Name
  Medium Office Activity Default,         !- Friday Schedule:Day Name
  Medium Office Activity Default,         !- Saturday Schedule:Day Name
  Medium Office Activity Default,         !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {d0854871-2b5f-43dd-872c-dfb7198244e4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5904a6ea-d8ec-455f-a524-c1123e17f798}, !- Name
  Schedule Day 75,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 76,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office BLDG ELEVATORS,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5904a6ea-d8ec-455f-a524-c1123e17f798}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {54ec2a8a-b966-41d7-b920-749d18b4208b}, !- Name
  Medium Office Bldg Equip Sun Day,       !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Sat Day,       !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default,       !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {54ec2a8a-b966-41d7-b920-749d18b4208b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2a6e2095-af7a-4b3a-a6e3-f2dd6588db96}, !- Name
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Thursday Schedule:Day Name
