  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.54 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Window U-0.562735759 and Window SHGC 0.397552713, !- Name
  Simple Glazing Material U-0.562735759 and SHGC 0.397552713; !- Layer 1

Construction,
  Window U-1.027602984 and Window SHGC 0.54, !- Name
  Simple Glazing Material U-1.027602984 and SHGC 0.54; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.2,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.2,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.2,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.2,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.2,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.2,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.2,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.2,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.2,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.2,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.2,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.2,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.2,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.2,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.2,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.2,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.2,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.2,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.2,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.2,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.2,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.2,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.2,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.2,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.2,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.2,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.2,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.2,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.2,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.2,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.2,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.2,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.2,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.2,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.2,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.2,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.2,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.2,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.2,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.2,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.2,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.2,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.2,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.2,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.2,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.2,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.2,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.2,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.2,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.2,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.2,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.2,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.2,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.2,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.2,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.2,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.2,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.2,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.2,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.2,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.2,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.2,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.2,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.2,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.2,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.2,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.2,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.2,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.2,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.2,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.2,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.2,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.2,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.2,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.2,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.2,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.2,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.2,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.2,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.2,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.2,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.2,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.2;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.5,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.5,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.5,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.5,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.5,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.5,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.5,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.5,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.5,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.5,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.5,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.5,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.5,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.5,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.5,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.5,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.5,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.5,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.5,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.5,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.5,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.5,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.5,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.5,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.5,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.5,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.5,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.5,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.5,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.5,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.5,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.5,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.5,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.5,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.5,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.5,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.5,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.5,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.5,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.5,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.5,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.5,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.5,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.5,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.5,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.5,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.5,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.5,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.5,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.5,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.5,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.5,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.5,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.5,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.5,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.5,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.5,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.5,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.5,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.5,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.5,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.5,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.5,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.5,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.5,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.5,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.5,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.5,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.5,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.5,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.5,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.5;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.7,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.7,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.7,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.7,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.7,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.7,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.7,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.7,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.7,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.7,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.7,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.7,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.7,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.7,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.7,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.7,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.7,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.7,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.7,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.7,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.7,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.7,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.7,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.7,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.7,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.7,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.7,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.7,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.7,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.7,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.7,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.7,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.7,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.7,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.7,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.7,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.7,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.7,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.7,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.7,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.7,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.7,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.7,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.7,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.7,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.7,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.7,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.7,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.7,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.7,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.7,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.7,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.7,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.7,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.7,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.7,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.7,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.7,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.7,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.7,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.7,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.7,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.7,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.7,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.7,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.7,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.7,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.7,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.7,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.7,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.7,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.7,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.7,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.7,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.7,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.7,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.7,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.7,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.7,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.7,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.7,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.7,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.7,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.7,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.7,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.7,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.7,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.7,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.7,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.7,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.7,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.7,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.7,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.7,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.7;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Activity Default,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  120,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  120,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  120,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  120,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  120,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  120,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  120,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  120,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  120,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  120,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  120,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  120,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  120,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  120,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  120,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  120,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  120,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  120,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  120,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  120,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  120,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  120,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  120,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  120,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  120,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  120,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  120,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  120,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  120,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  120,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  120,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  120,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  120,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  120,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  120,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  120,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  120,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  120,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  120,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  120,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  120,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  120,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  120,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  120,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  120,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  120,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  120,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  120,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  120,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  120,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  120,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  120,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  120,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  120,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  120,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  120,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  120,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  120,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  120,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  120,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  120,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  120,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  120,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  120,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  120,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  120,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  120,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  120,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  120,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  120,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  120,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  120,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  120,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  120,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  120,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  120,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  120,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  120,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  120,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  120,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  120,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  120,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  120,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  120,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  120,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  120,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  120,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  120,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  120,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  120,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  120,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  120,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  120,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  120,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  120,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  120;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  120,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  120,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  120,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  120,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  120,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  120,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  120,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  120,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  120,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  120,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  120,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  120,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  120,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  120,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  120,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  120,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  120,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  120,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  120,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  120,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  120,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  120,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  120,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  120,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  120,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  120,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  120,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  120,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  120,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  120,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  120,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  120,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  120,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  120,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  120,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  120,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  120,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  120,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  120,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  120,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  120,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  120,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  120,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  120,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  120,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  120,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  120,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  120,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  120,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  120,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  120,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  120,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  120,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  120,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  120,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  120,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  120,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  120,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  120,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  120,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  120,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  120,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  120,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  120,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  120,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  120,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  120,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  120,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  120,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  120,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  120,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  120,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  120,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  120,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  120,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  120,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  120,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  120,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  120,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  120,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  120,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  120,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  120,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  120,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  120,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  120,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  120,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  120,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  120,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  120,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  120,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  120,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  120,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  120,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  120,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  120;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  120,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  120,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  120,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  120,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  120,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  120,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  120,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  120,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  120,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  120,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  120,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  120,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  120,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  120,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  120,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  120,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  120,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  120,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  120,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  120,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  120,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  120,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  120,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  120,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  120,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  120,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  120,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  120,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  120,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  120,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  120,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  120,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  120,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  120,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  120,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  120,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  120,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  120,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  120,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  120,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  120,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  120,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  120,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  120,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  120,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  120,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  120,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  120,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  120,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  120,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  120,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  120,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  120,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  120,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  120,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  120,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  120,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  120,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  120,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  120,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  120,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  120,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  120,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  120,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  120,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  120,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  120,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  120,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  120,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  120,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  120,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  120,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  120,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  120,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  120,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  120,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  120,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  120,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  120,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  120,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  120,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  120,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  120,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  120,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  120,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  120,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  120,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  120,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  120,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  120,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  120,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  120,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  120,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  120,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  120,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  120;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.40000000596,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.40000000596,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.40000000596,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.40000000596,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.40000000596,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.40000000596,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.40000000596,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.40000000596,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.40000000596,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.40000000596,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.40000000596,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.40000000596,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.40000000596,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.40000000596,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.40000000596,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.40000000596,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.40000000596,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.40000000596,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.40000000596,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.40000000596,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.40000000596,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.40000000596,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.40000000596,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.40000000596,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.40000000596,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.40000000596,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.40000000596,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.40000000596,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.40000000596,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.40000000596,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.40000000596,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.40000000596,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.899999976158,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.899999976158,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.899999976158,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.899999976158,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.899999976158,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.899999976158,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.899999976158,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.899999976158,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.899999976158,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.899999976158,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.899999976158,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.899999976158,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.899999976158,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.899999976158,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.899999976158,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.899999976158,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.800000011921,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.800000011921,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.800000011921,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.800000011921,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.899999976158,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.899999976158,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.899999976158,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.899999976158,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.899999976158,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.899999976158,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.899999976158,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.899999976158,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.899999976158,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.899999976158,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.899999976158,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.899999976158,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.899999976158,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.899999976158,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.899999976158,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.899999976158,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.5,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.5,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.5,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.5,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.40000000596,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.40000000596,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.40000000596,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.40000000596,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.40000000596,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.40000000596,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.40000000596,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.40000000596,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.40000000596,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.40000000596,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.40000000596,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.40000000596,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.40000000596,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.40000000596,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.40000000596,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.40000000596,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.40000000596,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.40000000596,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.40000000596,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.40000000596,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.40000000596,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.40000000596,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.40000000596,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.40000000596;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.40000000596,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.40000000596,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.40000000596,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.40000000596,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.40000000596,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.40000000596,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.40000000596,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.40000000596,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.40000000596,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.40000000596,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.40000000596,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.40000000596,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.40000000596,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.40000000596,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.40000000596,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.40000000596,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.40000000596,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.40000000596,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.40000000596,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.40000000596,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.40000000596,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.40000000596,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.40000000596,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.40000000596,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.40000000596,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.40000000596,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.40000000596,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.40000000596,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.40000000596,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.40000000596,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.40000000596,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.40000000596,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.40000000596,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.40000000596,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.40000000596,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.40000000596,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.40000000596,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.40000000596,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.40000000596,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.40000000596,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.899999976158,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.899999976158,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.899999976158,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.899999976158,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.899999976158,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.899999976158,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.899999976158,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.899999976158,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.800000011921,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.800000011921,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.800000011921,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.800000011921,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.899999976158,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.899999976158,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.899999976158,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.899999976158,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.899999976158,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.899999976158,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.899999976158,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.899999976158,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.5,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.5,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.40000000596,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.40000000596,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.40000000596,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.40000000596,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.40000000596,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.40000000596,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.40000000596,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.40000000596,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.40000000596,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.40000000596,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.40000000596,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.40000000596,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.40000000596,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.40000000596,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.40000000596,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.40000000596,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.40000000596,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.40000000596,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.40000000596,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.40000000596,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.40000000596,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.40000000596,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.40000000596,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.40000000596,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.40000000596,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.40000000596,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.40000000596,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.40000000596,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.40000000596,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.40000000596,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.40000000596,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.40000000596;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.300000011921,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.300000011921,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.300000011921,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.300000011921,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.300000011921,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.300000011921,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.300000011921,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.300000011921,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.300000011921,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.300000011921,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.300000011921,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.300000011921,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.300000011921,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.300000011921,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.300000011921,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.300000011921,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.300000011921,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.300000011921,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.300000011921,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.300000011921,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.300000011921,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.300000011921,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.300000011921,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.300000011921,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.40000000596,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.40000000596,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.40000000596,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.40000000596,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.40000000596,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.40000000596,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.40000000596,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.40000000596,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.5,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.5,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.5,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.5,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.5,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.5,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.5,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.5,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.5,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.5,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.5,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.5,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.34999999404,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.34999999404,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.34999999404,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.34999999404,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.34999999404,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.34999999404,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.34999999404,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.34999999404,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.34999999404,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.34999999404,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.34999999404,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.34999999404,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.34999999404,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.34999999404,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.34999999404,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.34999999404,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.34999999404,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.34999999404,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.34999999404,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.34999999404,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.300000011921,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.300000011921,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.300000011921,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.300000011921,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.300000011921,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.300000011921,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.300000011921,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.300000011921,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.300000011921,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.300000011921,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.300000011921,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.300000011921,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.300000011921,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.300000011921,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.300000011921,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.300000011921,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.300000011921,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.300000011921,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.300000011921,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.300000011921,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.300000011921,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.300000011921,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.300000011921,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.300000011921,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.300000011921,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.300000011921,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.300000011921,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.300000011921;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1.0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1.0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1.0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1.0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1.0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1.0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1.0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1.0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1.0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1.0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1.0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1.0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1.0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1.0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1.0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1.0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1.0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1.0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1.0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1.0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1.0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1.0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1.0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1.0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1.0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1.0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1.0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1.0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1.0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1.0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1.0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1.0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1.0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1.0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1.0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1.0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1.0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1.0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1.0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1.0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1.0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1.0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1.0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1.0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1.0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1.0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1.0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1.0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Sun Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.300000011921,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.300000011921,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.300000011921,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.300000011921,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.300000011921,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.300000011921,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.300000011921,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.300000011921,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.300000011921,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.300000011921,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.300000011921,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.300000011921,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.300000011921,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.300000011921,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.300000011921,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.300000011921,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.300000011921,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.300000011921,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.300000011921,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.300000011921,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.300000011921,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.300000011921,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.300000011921,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.300000011921,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.300000011921,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.300000011921,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.300000011921,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.300000011921,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.300000011921,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.300000011921,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.300000011921,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.300000011921,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.300000011921,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011921,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011921,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011921,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011921,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011921,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011921,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011921,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.300000011921,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.300000011921,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.300000011921,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.300000011921,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.300000011921,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.300000011921,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.300000011921,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.300000011921,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.300000011921,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.300000011921,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.300000011921,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.300000011921,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.300000011921,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.300000011921,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.300000011921,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.300000011921,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.300000011921,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.300000011921,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.300000011921,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.300000011921,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.300000011921,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.300000011921,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.300000011921,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.300000011921,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.300000011921,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.300000011921,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.300000011921,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.300000011921,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.300000011921,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.300000011921,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.300000011921,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.300000011921,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.300000011921,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.300000011921,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.300000011921,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.300000011921,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.300000011921,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.300000011921,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.300000011921,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.300000011921,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.300000011921,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.300000011921,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.300000011921,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.300000011921,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.300000011921,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.300000011921,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.300000011921,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.300000011921,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.300000011921,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.300000011921,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.300000011921,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.300000011921,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.300000011921,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.300000011921,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.300000011921,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.300000011921;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.2,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.2,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.2,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.2,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.95,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.95,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.95,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.95,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.95,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.95,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.95,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.95,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.95,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.95,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.95,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.95,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.95,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.5,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.5,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.5,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.5,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.95,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.95,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.95,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.95,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.95,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.95,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.95,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.95,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.95,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.95,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.95,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.95,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.95,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.95,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.95,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.95,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.7,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.7,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.7,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.7,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.4,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.4,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.4,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.4,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.4,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.4,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.4,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.4,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.10000000149,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.10000000149,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.10000000149,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.10000000149,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.20000000298,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.20000000298,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.20000000298,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.20000000298,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.949999988079,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.949999988079,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.949999988079,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.949999988079,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.949999988079,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.949999988079,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.949999988079,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.949999988079,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.5,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.5,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.5,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.5,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.949999988079,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.949999988079,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.949999988079,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.949999988079,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.949999988079,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.949999988079,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.949999988079,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.949999988079,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.300000011921,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.300000011921,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.300000011921,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.300000011921,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.10000000149,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.10000000149,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.10000000149,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.10000000149,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.10000000149,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.10000000149,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.10000000149,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.10000000149,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.10000000149,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.10000000149,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.10000000149,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.10000000149,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.10000000149,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.10000000149,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.10000000149,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.10000000149,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007451;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ Sat Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.10000000149,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.10000000149,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.10000000149,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.10000000149,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.10000000149,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.10000000149,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.10000000149,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.10000000149,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.300000011921,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011921,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011921,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011921,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011921,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011921,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011921,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011921,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.300000011921,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.300000011921,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.300000011921,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.300000011921,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.300000011921,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.300000011921,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.300000011921,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.300000011921,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.10000000149,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.10000000149,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.10000000149,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.10000000149,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.10000000149,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.10000000149,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.10000000149,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.10000000149,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.10000000149,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.10000000149,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.10000000149,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.10000000149,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.10000000149,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.10000000149,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.10000000149,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.10000000149,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.10000000149,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.10000000149,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.10000000149,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.10000000149,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1.0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1.0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1.0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1.0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1.0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1.0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1.0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1.0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1.0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1.0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1.0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1.0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1.0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1.0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1.0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1.0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1.0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1.0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1.0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1.0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1.0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1.0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1.0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1.0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1.0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1.0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1.0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1.0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1.0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1.0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1.0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1.0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1.0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1.0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1.0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1.0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1.0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1.0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1.0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1.0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Swh Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.070000000298,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.070000000298,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.070000000298,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.070000000298,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.189999997616,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.189999997616,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.189999997616,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.189999997616,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.34999999404,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.34999999404,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.34999999404,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.34999999404,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.379999995232,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.379999995232,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.379999995232,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.469999998808,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.569999992847,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.569999992847,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.569999992847,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.569999992847,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.540000021458,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.330000013113,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.330000013113,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.330000013113,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.439999997616,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.439999997616,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.439999997616,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.439999997616,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.259999990463,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.259999990463,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.259999990463,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.259999990463,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.209999993443,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.209999993443,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.209999993443,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.209999993443,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.15000000596,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.15000000596,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.15000000596,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.15000000596,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.170000001788,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.170000001788,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.170000001788,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.170000001788,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007451;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Swh Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.08,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.08,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.08,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.07,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.07,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.07,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.07,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.19,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.19,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.19,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.19,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.35,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.35,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.35,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.35,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.38,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.38,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.38,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.38,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.39,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.39,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.39,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.39,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.47,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.47,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.47,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.47,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.57,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.57,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.57,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.57,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.54,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.54,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.54,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.54,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.34,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.34,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.34,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.34,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.33,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.33,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.33,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.33,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.44,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.44,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.44,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.44,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.26,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.26,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.26,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.26,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.21,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.21,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.21,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.21,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.15,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.15,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.15,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.15,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.17,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.17,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.17,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.17,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.08,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.08,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.08,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.08,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Swh Sun Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.070000000298,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.070000000298,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.070000000298,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.070000000298,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0599999986589,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.070000000298,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.070000000298,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.070000000298,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.070000000298,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0399999991059,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0399999991059;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Swh Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.08,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.08,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.08,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.07,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.07,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.07,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.07,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.11,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.11,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.11,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.11,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.15,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.15,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.15,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.15,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.21,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.21,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.21,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.21,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.19,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.19,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.19,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.19,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.23,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.23,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.23,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.23,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.2,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.2,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.2,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.2,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.19,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.19,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.19,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.19,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.15,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.15,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.15,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.13,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.13,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.13,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.13,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.14,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.14,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.14,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.14,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.07,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.07,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.07,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.07,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.07,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.07,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.07,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.07,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.07,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.07,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.07,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.07,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.07,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.07,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.07,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.07,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.09,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.09,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.09,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.09,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.05,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.05,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.05,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.05,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.05,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.05;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Bldg Swh WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0799999982119,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.070000000298,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.070000000298,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.070000000298,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.070000000298,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.109999999404,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.109999999404,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.109999999404,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.109999999404,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.15000000596,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.15000000596,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.15000000596,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.15000000596,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.209999993443,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.209999993443,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.209999993443,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.209999993443,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.189999997616,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.189999997616,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.189999997616,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.189999997616,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.230000004172,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.230000004172,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.230000004172,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.230000004172,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.20000000298,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.20000000298,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.20000000298,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.20000000298,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.189999997616,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.189999997616,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.189999997616,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.189999997616,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.15000000596,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.15000000596,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.15000000596,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.15000000596,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.119999997318,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.119999997318,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.119999997318,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.119999997318,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.140000000596,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.140000000596,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.140000000596,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.140000000596,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.070000000298,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.070000000298,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.070000000298,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.070000000298,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.070000000298,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.070000000298,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.070000000298,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.070000000298,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.070000000298,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.070000000298,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.070000000298,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.070000000298,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.070000000298,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.070000000298,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.070000000298,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.070000000298,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0900000035763,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007451;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.25,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.25,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.25,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.25,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.25,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.25,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.25,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.25,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.25,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.25,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.25,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.25,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.25,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.25,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.25,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.25,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.25,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.25,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.25,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.25,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.25,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.25,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.25,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.25,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.25,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.25,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.25,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.25,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.25,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.25,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.25,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.25,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.25,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.25,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.25,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.25,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.25,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.25,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.25,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.25,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.25,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Infil Quarter On Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.25,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.25,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.25,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.25,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.25,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.25,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.25,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.25,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.25,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.25,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.25,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.25,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.25,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.25,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.25,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.25,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.25,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.25,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.25,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.25,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.25,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.25,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.25,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.25,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.25,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.25,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.25,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.25,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.25,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.25,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.25,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.25,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.25,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.25,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.25,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.25,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.25,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.25,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.25,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.25,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.25,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.25,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.25,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.25,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.25,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  1,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  1,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  1,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  1;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.10000000149,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.10000000149,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.10000000149,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.10000000149,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.10000000149,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.10000000149,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.10000000149,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.10000000149,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011921,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011921,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011921,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011921,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.899999976158,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.899999976158,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.899999976158,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.899999976158,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.899999976158,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.899999976158,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.899999976158,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.899999976158,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.800000011921,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.800000011921,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.800000011921,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.800000011921,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.899999976158,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.899999976158,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.899999976158,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.899999976158,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.899999976158,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.899999976158,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.899999976158,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.899999976158,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.5,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.5,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.300000011921,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.300000011921,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.300000011921,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.300000011921,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.300000011921,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.300000011921,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.300000011921,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.300000011921,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.20000000298,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.20000000298,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.20000000298,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.20000000298,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.20000000298,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.20000000298,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.20000000298,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.20000000298,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.10000000149,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.10000000149,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.10000000149,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.10000000149,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007451;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.10000000149,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.10000000149,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.10000000149,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.10000000149,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.10000000149,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.10000000149,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.10000000149,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.10000000149,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.300000011921,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.300000011921,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.300000011921,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.300000011921,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.300000011921,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.300000011921,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.300000011921,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.300000011921,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.300000011921,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.300000011921,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.300000011921,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.300000011921,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.300000011921,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.300000011921,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.300000011921,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.300000011921,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.15000000596,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.15000000596,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.15000000596,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.15000000596,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.15000000596,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.15000000596,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.15000000596,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.15000000596,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.15000000596,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.15000000596,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.15000000596,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.15000000596,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.15000000596,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.15000000596,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.15000000596,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.15000000596,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.15000000596,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.15000000596,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.15000000596,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.15000000596,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0500000007451,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0500000007451;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  1.0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1.0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  1.0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  1.0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  1.0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  1.0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  1.0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  1.0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  1.0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  1.0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  1.0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  1.0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  1.0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  1.0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  1.0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  1.0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  1.0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  1.0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  1.0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  1.0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1.0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1.0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1.0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1.0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1.0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1.0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1.0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1.0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1.0,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1.0,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1.0,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1.0,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
