
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {076c93f2-83cf-4c58-b550-96ce3b2cb0ca}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2004-Worship-ASHRAE 169-2006-5A,   !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic_ZN,                               !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic_ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_2_ceiling,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 41.148, 6.096,                       !- X,Y,Z Vertex 3 {m}
  21.336, 41.148, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_east,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Attic_ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  10.668, 27.432, 9.4298,                 !- X,Y,Z Vertex 2 {m}
  10.668, 41.148, 9.4298,                 !- X,Y,Z Vertex 3 {m}
  21.336, 41.148, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  Attic_ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 41.148, 9.4298,                 !- X,Y,Z Vertex 1 {m}
  0, 41.148, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 3 {m}
  10.668, 27.432, 9.4298;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_wall_north,                       !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Attic_ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 41.148, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0, 41.148, 6.096,                       !- X,Y,Z Vertex 2 {m}
  10.668, 41.148, 9.4298;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_wall_south,                       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Attic_ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Meeting_Area_wall_top_north,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 2 {m}
  10.668, 27.432, 9.4298;                 !- X,Y,Z Vertex 3 {m}

Zone,
  ZN_Meeting_Area_ZN,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ZN_Meeting_Area_floor,                  !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 27.432, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_roof_east,              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  10.668, 27.432, 9.4298,                 !- X,Y,Z Vertex 2 {m}
  10.668, 0, 9.4298,                      !- X,Y,Z Vertex 3 {m}
  21.336, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_roof_west,              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0 adj roof insulation adj roof insulation, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  10.668, 0, 9.4298,                      !- X,Y,Z Vertex 2 {m}
  10.668, 27.432, 9.4298,                 !- X,Y,Z Vertex 3 {m}
  0, 27.432, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_bot_north,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_1_wall_south,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 27.432, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 27.432, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_east,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 27.432, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 3.63077795613117, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 3.63077795613117, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 4.20682204386882, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 4.20682204386882, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 7.54957795613118, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 7.54957795613118, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 8.12562204386882, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 8.12562204386882, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 11.4683779561312, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 11.4683779561312, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 12.0444220438688, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 12.0444220438688, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 15.3871779561312, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 15.3871779561312, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 15.9632220438688, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 15.9632220438688, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 19.3059779561312, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 19.3059779561312, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 19.8820220438688, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 19.8820220438688, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_east_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_east,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 23.2247779561312, 4.25793226321295, !- X,Y,Z Vertex 1 {m}
  21.336, 23.2247779561312, 0.80166773678705, !- X,Y,Z Vertex 2 {m}
  21.336, 23.8008220438688, 0.80166773678705, !- X,Y,Z Vertex 3 {m}
  21.336, 23.8008220438688, 4.25793226321295; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_mid_north,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_2_wall_south,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 27.432, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 27.432, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_south,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21.336, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  21.336, 0, 6.096,                       !- X,Y,Z Vertex 4 {m}
  10.668, 0, 9.4298;                      !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_south_door,        !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  ZN_Meeting_Area_wall_south,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.80795212876839, 0, 4.18400941675384,  !- X,Y,Z Vertex 1 {m}
  8.80795212876839, 0, -1.28840941675384, !- X,Y,Z Vertex 2 {m}
  12.5280478712316, 0, -1.28840941675384, !- X,Y,Z Vertex 3 {m}
  12.5280478712316, 0, 4.18400941675384;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_south_Window_1,    !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_south,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.91120685266005, 0, 2.82513038241755,  !- X,Y,Z Vertex 1 {m}
  2.91120685266005, 0, 0.405669617582448, !- X,Y,Z Vertex 2 {m}
  3.54489314733995, 0, 0.405669617582448, !- X,Y,Z Vertex 3 {m}
  3.54489314733995, 0, 2.82513038241755;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_south_Window_2,    !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_south,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.13920685266005, 0, 2.82513038241755,  !- X,Y,Z Vertex 1 {m}
  6.13920685266005, 0, 0.405669617582448, !- X,Y,Z Vertex 2 {m}
  6.77289314733995, 0, 0.405669617582448, !- X,Y,Z Vertex 3 {m}
  6.77289314733995, 0, 2.82513038241755;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_south_Window_3,    !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_south,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.5631068526601, 0, 2.82513038241755,  !- X,Y,Z Vertex 1 {m}
  14.5631068526601, 0, 0.405669617582448, !- X,Y,Z Vertex 2 {m}
  15.1967931473399, 0, 0.405669617582448, !- X,Y,Z Vertex 3 {m}
  15.1967931473399, 0, 2.82513038241755;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_south_Window_4,    !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_south,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.79110685266, 0, 2.82513038241755,    !- X,Y,Z Vertex 1 {m}
  17.79110685266, 0, 0.405669617582448,   !- X,Y,Z Vertex 2 {m}
  18.42479314734, 0, 0.405669617582448,   !- X,Y,Z Vertex 3 {m}
  18.42479314734, 0, 2.82513038241755;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_top_north,         !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_wall_south,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 2 {m}
  10.668, 27.432, 9.4298;                 !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  ZN_Meeting_Area_wall_west,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 27.432, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.8008220438688, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 23.8008220438688, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 23.2247779561312, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 23.2247779561312, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.8820220438688, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 19.8820220438688, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 19.3059779561312, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 19.3059779561312, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.9632220438688, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 15.9632220438688, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 15.3871779561312, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 15.3871779561312, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.0444220438688, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 12.0444220438688, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 11.4683779561312, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 11.4683779561312, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.12562204386882, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 8.12562204386882, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 7.54957795613118, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 7.54957795613118, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Meeting_Area_wall_west_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Meeting_Area_wall_west,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.20682204386882, 4.25793226321295,  !- X,Y,Z Vertex 1 {m}
  0, 4.20682204386882, 0.80166773678705,  !- X,Y,Z Vertex 2 {m}
  0, 3.63077795613117, 0.80166773678705,  !- X,Y,Z Vertex 3 {m}
  0, 3.63077795613117, 4.25793226321295;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  ZN_Meeting_Area Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  ZN_Meeting_Area_ZN,                     !- Zone Name
  1170.578304;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_Meeting_Area Infiltration,           !- Name
  ZN_Meeting_Area_ZN,                     !- Zone or ZoneList Name
  Worship_MEETING_INF_SCH,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ZN_Meeting_Area_ZN Thermostat,          !- Name
  ZN_Meeting_Area_ZN,                     !- Zone or ZoneList Name
  ZN_Meeting_Area_ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  ZN_Meeting_Area_ZN Thermostat Schedule, !- Name
  ZN_Meeting_Area_ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZN_Meeting_Area_ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Worship_MEETING_HT_SCH,                 !- Heating Setpoint Temperature Schedule Name
  Worship_MEETING_CL_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Worship_Meeting_HT_Sch WeekEnd,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.3461004074,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.3461004074,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.3461004074,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.3461004074,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.3461004074,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.3461004074,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.3461004074,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.3461004074,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.3461004074,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.3461004074,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.3461004074,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.3461004074,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.3461004074,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.3461004074,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.3461004074,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.3461004074,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.3461004074,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.3461004074,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.3461004074,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.3461004074,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.3461004074,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.3461004074,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.3461004074,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.3461004074,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.3461004074,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.3461004074,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.3461004074,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.3461004074,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.3461004074,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20.8268562278,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20.8268562278,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20.8268562278,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20.8268562278,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20.8268562278,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20.8268562278,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20.8268562278,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20.8268562278,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20.8268562278,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20.8268562278,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20.8268562278,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20.8268562278,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20.8268562278,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20.8268562278,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20.8268562278,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20.8268562278,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20.8268562278,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20.8268562278,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20.8268562278,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20.8268562278,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20.8268562278,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20.8268562278,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20.8268562278,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20.8268562278,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20.8268562278,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20.8268562278,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20.8268562278,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20.8268562278,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20.8268562278,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20.8268562278,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20.8268562278,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20.8268562278,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20.8268562278,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20.8268562278,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20.8268562278,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20.8268562278,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20.8268562278,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20.8268562278,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20.8268562278,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20.8268562278,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20.8268562278,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20.8268562278,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20.8268562278,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20.8268562278,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20.8268562278,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20.8268562278,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20.8268562278,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20.8268562278,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20.8268562278,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20.8268562278,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20.8268562278,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20.8268562278,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20.8268562278,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20.8268562278,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20.8268562278,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20.8268562278,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20.8268562278,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.3461024981,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.3461024981,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.3461024981,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.3461024981,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.3461024981,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.3461024981,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.3461024981,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.3461024981,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.3461024981,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.3461024981;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Worship_Meeting_HT_Sch Default Day,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.3461004074,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.3461004074,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.3461004074,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.3461004074,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.3461004074,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.3461004074,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.3461004074,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.3461004074,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.3461004074,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.3461004074,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.3461004074,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.3461004074,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.3461004074,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.3461004074,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.3461004074,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.3461004074,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.3461004074,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.3461004074,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.3461004074,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.3461004074,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.3461004074,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.3461004074,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.3461004074,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.3461004074,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.3461004074,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20.8268562278,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20.8268562278,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20.8268562278,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20.8268562278,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20.8268562278,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20.8268562278,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20.8268562278,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20.8268562278,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20.8268562278,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20.8268562278,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20.8268562278,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20.8268562278,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20.8268562278,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20.8268562278,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20.8268562278,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20.8268562278,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20.8268562278,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20.8268562278,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20.8268562278,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20.8268562278,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20.8268562278,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20.8268562278,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20.8268562278,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20.8268562278,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20.8268562278,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20.8268562278,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20.8268562278,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20.8268562278,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20.8268562278,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20.8268562278,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20.8268562278,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20.8268562278,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20.8268562278,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20.8268562278,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20.8268562278,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20.8268562278,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20.8268562278,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20.8268562278,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20.8268562278,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20.8268562278,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20.8268562278,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20.8268562278,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20.8268562278,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20.8268562278,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20.8268562278,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20.8268562278,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20.8268562278,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20.8268562278,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20.8268562278,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20.8268562278,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20.8268562278,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20.8268562278,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20.8268562278,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20.8268562278,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20.8268562278,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20.8268562278,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20.8268562278,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20.8268562278,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20.8268562278,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20.8268562278,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20.8268562278,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.3461024981,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.3461024981,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.3461024981,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.3461024981,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.3461024981,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.3461024981,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.3461024981,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.3461024981,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.3461024981,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.3461024981;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {73ae9cc2-1c27-4896-b7cc-4c69ff4ad339}, !- Name
  Worship_Meeting_HT_Sch WeekEnd,                        !- Sunday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Monday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Tuesday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Wednesday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Thursday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Friday Schedule:Day Name
  Worship_Meeting_HT_Sch WeekEnd,                        !- Saturday Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- Holiday Schedule:Day Name
  Schedule Day 69,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 70,                        !- WinterDesignDay Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day,                        !- CustomDay1 Schedule:Day Name
  Worship_Meeting_HT_Sch Default Day;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Worship_MEETING_HT_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {73ae9cc2-1c27-4896-b7cc-4c69ff4ad339}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  21.1111111111111;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Worship_Meeting_CL_Sch WeekEnd,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.73926432,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.73926432,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.73926432,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.73926432,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.73926432,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.73926432,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.73926432,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.73926432,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.73926432,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.73926432,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.73926432,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.73926432,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.73926432,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.73926432,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.73926432,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.73926432,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.73926432,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.73926432,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.73926432,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.73926432,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.73926432,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.73926432,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.73926432,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.73926432,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.73926432,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.73926432,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.73926432,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.73926432,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.73926432,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.9539242867,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.9539242867,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.9539242867,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.9539242867,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.9539242867,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.9539242867,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.9539242867,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.9539242867,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.9539242867,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.9539242867,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.9539242867,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.9539242867,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.9539242867,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.9539242867,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.9539242867,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.9539242867,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.9539242867,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.9539242867,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.9539242867,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.9539242867,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.9539242867,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.9539242867,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.9539242867,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.9539242867,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.9539242867,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.9539242867,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.9539242867,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.9539242867,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.9539242867,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.9539242867,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.9539242867,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.9539242867,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.9539242867,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.9539242867,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.9539242867,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.9539242867,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.9539242867,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.9539242867,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.9539242867,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.9539242867,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.9539242867,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.9539242867,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.9539242867,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.9539242867,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.9539242867,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.9539242867,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.9539242867,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.9539242867,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.9539242867,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.9539242867,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.9539242867,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.9539242867,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.9539242867,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.9539242867,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.9539242867,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.9539242867,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.9539242867,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.73926432,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.73926432,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.73926432,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.73926432,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.73926432,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.73926432,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.73926432,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.73926432,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.73926432,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.73926432;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Worship_Meeting_CL_Sch Default Day,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.73926432,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.73926432,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.73926432,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.73926432,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.73926432,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.73926432,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.73926432,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.73926432,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.73926432,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.73926432,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.73926432,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.73926432,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.73926432,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.73926432,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.73926432,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.73926432,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.73926432,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.73926432,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.73926432,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.73926432,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.73926432,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.73926432,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.73926432,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.73926432,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.73926432,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  23.9539242867,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  23.9539242867,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.9539242867,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.9539242867,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.9539242867,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.9539242867,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.9539242867,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.9539242867,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.9539242867,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.9539242867,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.9539242867,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.9539242867,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.9539242867,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.9539242867,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.9539242867,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.9539242867,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.9539242867,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.9539242867,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.9539242867,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.9539242867,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.9539242867,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.9539242867,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.9539242867,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.9539242867,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.9539242867,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.9539242867,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.9539242867,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.9539242867,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.9539242867,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.9539242867,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.9539242867,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.9539242867,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.9539242867,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.9539242867,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.9539242867,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.9539242867,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.9539242867,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.9539242867,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.9539242867,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.9539242867,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.9539242867,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.9539242867,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.9539242867,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.9539242867,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.9539242867,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.9539242867,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.9539242867,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.9539242867,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.9539242867,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.9539242867,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.9539242867,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.9539242867,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.9539242867,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.9539242867,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.9539242867,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.9539242867,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.9539242867,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.9539242867,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.9539242867,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.9539242867,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.9539242867,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.73926432,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.73926432,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.73926432,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.73926432,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.73926432,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.73926432,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.73926432,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.73926432,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.73926432,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.73926432;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {d32523df-91da-4840-99f5-a52e78ef5340}, !- Name
  Worship_Meeting_CL_Sch WeekEnd,                        !- Sunday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Monday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Tuesday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Wednesday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Thursday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Friday Schedule:Day Name
  Worship_Meeting_CL_Sch WeekEnd,                        !- Saturday Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- Holiday Schedule:Day Name
  Schedule Day 60,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day,                        !- CustomDay1 Schedule:Day Name
  Worship_Meeting_CL_Sch Default Day;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Worship_MEETING_CL_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {d32523df-91da-4840-99f5-a52e78ef5340}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  23.8888888888889;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  ZN_Meeting_Area_ZN,                     !- Zone Name
  ZN_Meeting_Area_ZN Equipment List,      !- Zone Conditioning Equipment List Name
  ZN_Meeting_Area_ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 15;                                !- Zone Return Air Node Name

NodeList,
  ZN_Meeting_Area_ZN Inlet Node List,     !- Name
  Node 9;                                 !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct 1,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 9,                                 !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  ZN_Meeting_Area_ZN Equipment List,      !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct 1,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ZN_Meeting_Area_ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Worship WholeBuilding Ventilation 3 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name
  0.8,                                    !- Zone Heating Sizing Factor
  0.8,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ZN_Meeting_Area_ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ZN_Meeting_Area_ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {ae228ca0-e3ce-4ef7-88a9-916cf82e6850}, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  Schedule Day 44,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 49,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 44,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 44;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fan Schedule,                           !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Schedule:Week:Daily {ae228ca0-e3ce-4ef7-88a9-916cf82e6850}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  1,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  1,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  1,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  1,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  1,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  1,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  1,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  1,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  1,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  1,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  1,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  1,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  1,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  1,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  1,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  1,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  1,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  1,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  1,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  1,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                   !- Value Until Time 96

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Fan Schedule,                           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ZN_Meeting_Area_ZN,                     !- Zone Name 1
  Worship WholeBuilding Ventilation 3 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  ZN_Meeting_Area_ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Worship WholeBuilding Ventilation 3 (14.32589615 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00676107005954123,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZN_Office_1_ZN,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ZN_Office_1_ceiling,                    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_2_floor,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 41.148, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 41.148, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 27.432, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_1_floor,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 41.148, 0,                      !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 27.432, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 41.148, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_1_wall_east,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  21.336, 41.148, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 41.148, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_east_Window_1,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 29.8871779561312, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 29.8871779561312, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 30.4632220438688, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 30.4632220438688, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_east_Window_2,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 32.6303779561312, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 32.6303779561312, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 33.2064220438688, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 33.2064220438688, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_east_Window_3,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 35.3735779561312, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 35.3735779561312, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 35.9496220438688, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 35.9496220438688, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_east_Window_4,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 38.1167779561312, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 38.1167779561312, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 38.6928220438688, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 38.6928220438688, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_1_wall_north,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 41.148, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 41.148, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 41.148, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 41.148, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_north_Window_1,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.0680220438688, 41.148, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  18.0680220438688, 41.148, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  17.4919779561312, 41.148, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  17.4919779561312, 41.148, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_north_Window_2,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.5120220438688, 41.148, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  14.5120220438688, 41.148, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  13.9359779561312, 41.148, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  13.9359779561312, 41.148, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_north_Window_3,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.9560220438688, 41.148, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  10.9560220438688, 41.148, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  10.3799779561312, 41.148, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  10.3799779561312, 41.148, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_north_Window_4,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.40002204386882, 41.148, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  7.40002204386882, 41.148, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  6.82397795613118, 41.148, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  6.82397795613118, 41.148, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_north_Window_5,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.84402204386883, 41.148, 2.6760881754753, !- X,Y,Z Vertex 1 {m}
  3.84402204386883, 41.148, 0.3719118245247, !- X,Y,Z Vertex 2 {m}
  3.26797795613117, 41.148, 0.3719118245247, !- X,Y,Z Vertex 3 {m}
  3.26797795613117, 41.148, 2.6760881754753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_1_wall_south,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Meeting_Area_wall_bot_north,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.432, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 27.432, 0,                           !- X,Y,Z Vertex 2 {m}
  21.336, 27.432, 0,                      !- X,Y,Z Vertex 3 {m}
  21.336, 27.432, 3.048;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_1_wall_west,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 41.148, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 41.148, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 27.432, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 27.432, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_west_Window_1,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 38.6928220438688, 2.6760881754753,   !- X,Y,Z Vertex 1 {m}
  0, 38.6928220438688, 0.3719118245247,   !- X,Y,Z Vertex 2 {m}
  0, 38.1167779561312, 0.3719118245247,   !- X,Y,Z Vertex 3 {m}
  0, 38.1167779561312, 2.6760881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_west_Window_2,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.9496220438688, 2.6760881754753,   !- X,Y,Z Vertex 1 {m}
  0, 35.9496220438688, 0.3719118245247,   !- X,Y,Z Vertex 2 {m}
  0, 35.3735779561312, 0.3719118245247,   !- X,Y,Z Vertex 3 {m}
  0, 35.3735779561312, 2.6760881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_west_Window_3,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2064220438688, 2.6760881754753,   !- X,Y,Z Vertex 1 {m}
  0, 33.2064220438688, 0.3719118245247,   !- X,Y,Z Vertex 2 {m}
  0, 32.6303779561312, 0.3719118245247,   !- X,Y,Z Vertex 3 {m}
  0, 32.6303779561312, 2.6760881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_1_wall_west_Window_4,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_1_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 30.4632220438688, 2.6760881754753,   !- X,Y,Z Vertex 1 {m}
  0, 30.4632220438688, 0.3719118245247,   !- X,Y,Z Vertex 2 {m}
  0, 29.8871779561312, 0.3719118245247,   !- X,Y,Z Vertex 3 {m}
  0, 29.8871779561312, 2.6760881754753;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  ZN_Office_1 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  ZN_Office_1_ZN,                         !- Zone Name
  585.289152;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_Office_1 Infiltration,               !- Name
  ZN_Office_1_ZN,                         !- Zone or ZoneList Name
  Worship_MEETING_INF_SCH,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ZN_Office_1_ZN Thermostat,              !- Name
  ZN_Office_1_ZN,                         !- Zone or ZoneList Name
  ZN_Office_1_ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  ZN_Office_1_ZN Thermostat Schedule,     !- Name
  ZN_Office_1_ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZN_Office_1_ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Worship_OFFICE_HT_SCH,                  !- Heating Setpoint Temperature Schedule Name
  Worship_OFFICE_CL_SCH;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  17.7777777777778,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  19.4444444444445,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555513170031,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  17.777771419949,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  17.777771419949,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  17.777771419949,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  17.777771419949,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  19.444440205892,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  19.444440205892,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  19.444440205892,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  19.444440205892,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111068725587,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {29520cd3-fa0b-4ab3-ae33-628eab81d26c}, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 59,                        !- Monday Schedule:Day Name
  Schedule Day 59,                        !- Tuesday Schedule:Day Name
  Schedule Day 59,                        !- Wednesday Schedule:Day Name
  Schedule Day 59,                        !- Thursday Schedule:Day Name
  Schedule Day 59,                        !- Friday Schedule:Day Name
  Schedule Day 63,                        !- Saturday Schedule:Day Name
  Schedule Day 59,                        !- Holiday Schedule:Day Name
  Schedule Day 65,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 66,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 59,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 59;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Worship_OFFICE_HT_SCH,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {29520cd3-fa0b-4ab3-ae33-628eab81d26c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  15.5555555555556,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  15.5555555555556;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  21.1111111111111,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  21.1111111111111;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  25.5555555555556,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  25.0000000000001,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

Schedule:Week:Daily,
  Schedule:Week:Daily {a6a29807-4ca0-45ac-87ef-ed63f282803c}, !- Name
  Schedule Day 53,                        !- Sunday Schedule:Day Name
  Schedule Day 50,                        !- Monday Schedule:Day Name
  Schedule Day 50,                        !- Tuesday Schedule:Day Name
  Schedule Day 50,                        !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 50,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 50,                        !- Holiday Schedule:Day Name
  Schedule Day 56,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 57,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 50,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 50;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Worship_OFFICE_CL_SCH,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a6a29807-4ca0-45ac-87ef-ed63f282803c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  23.8888888888889,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  23.8888888888889;                                   !- Value Until Time 96

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  26.6666666666667,                                   !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  26.6666666666667;                                   !- Value Until Time 96

ZoneHVAC:EquipmentConnections,
  ZN_Office_1_ZN,                         !- Zone Name
  ZN_Office_1_ZN Equipment List,          !- Zone Conditioning Equipment List Name
  ZN_Office_1_ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 36;                                !- Zone Return Air Node Name

NodeList,
  ZN_Office_1_ZN Inlet Node List,         !- Name
  Node 20;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct 2,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 20,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  ZN_Office_1_ZN Equipment List,          !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct 2,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ZN_Office_1_ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Worship WholeBuilding Ventilation 5 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name
  0.5,                                    !- Zone Heating Sizing Factor
  0.5,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ZN_Office_1_ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ZN_Office_1_ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Fan Schedule,                           !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ZN_Office_1_ZN,                         !- Zone Name 1
  Worship WholeBuilding Ventilation 5 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  ZN_Office_1_ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  ZN_Office_2_ZN,                         !- Zone Name 2
  Worship WholeBuilding Ventilation 4 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  ZN_Office_2_ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 2

DesignSpecification:OutdoorAir,
  Worship WholeBuilding Ventilation 5 (14.32589615 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00676107005954123,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ZN_Office_2_ZN,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ZN_Office_2_ceiling,                    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  21.336, 41.148, 6.096,                  !- X,Y,Z Vertex 2 {m}
  0, 41.148, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 27.432, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_2_floor,                      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Office_1_ceiling,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 41.148, 3.048,                  !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 27.432, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 41.148, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_2_wall_east,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 27.432, 6.096,                  !- X,Y,Z Vertex 1 {m}
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 2 {m}
  21.336, 41.148, 3.048,                  !- X,Y,Z Vertex 3 {m}
  21.336, 41.148, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_east_Window_1,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 29.8871779561312, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 29.8871779561312, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 30.4632220438688, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 30.4632220438688, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_east_Window_2,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 32.6303779561312, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 32.6303779561312, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 33.2064220438688, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 33.2064220438688, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_east_Window_3,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 35.3735779561312, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 35.3735779561312, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 35.9496220438688, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 35.9496220438688, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_east_Window_4,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_east,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.336, 38.1167779561312, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  21.336, 38.1167779561312, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  21.336, 38.6928220438688, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  21.336, 38.6928220438688, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_2_wall_north,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.336, 41.148, 6.096,                  !- X,Y,Z Vertex 1 {m}
  21.336, 41.148, 3.048,                  !- X,Y,Z Vertex 2 {m}
  0, 41.148, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 41.148, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_north_Window_1,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.0680220438688, 41.148, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  18.0680220438688, 41.148, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  17.4919779561312, 41.148, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  17.4919779561312, 41.148, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_north_Window_2,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.5120220438688, 41.148, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  14.5120220438688, 41.148, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  13.9359779561312, 41.148, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  13.9359779561312, 41.148, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_north_Window_3,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.9560220438688, 41.148, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  10.9560220438688, 41.148, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  10.3799779561312, 41.148, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  10.3799779561312, 41.148, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_north_Window_4,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.40002204386882, 41.148, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  7.40002204386882, 41.148, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  6.82397795613118, 41.148, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  6.82397795613118, 41.148, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_north_Window_5,        !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_north,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.84402204386883, 41.148, 5.7240881754753, !- X,Y,Z Vertex 1 {m}
  3.84402204386883, 41.148, 3.4199118245247, !- X,Y,Z Vertex 2 {m}
  3.26797795613117, 41.148, 3.4199118245247, !- X,Y,Z Vertex 3 {m}
  3.26797795613117, 41.148, 5.7240881754753; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_2_wall_south,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ZN_Meeting_Area_wall_mid_north,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 27.432, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 27.432, 3.048,                       !- X,Y,Z Vertex 2 {m}
  21.336, 27.432, 3.048,                  !- X,Y,Z Vertex 3 {m}
  21.336, 27.432, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_Office_2_wall_west,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 41.148, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 41.148, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 27.432, 3.048,                       !- X,Y,Z Vertex 3 {m}
  0, 27.432, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_west_Window_1,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 38.6928220438688, 5.7240881754753,   !- X,Y,Z Vertex 1 {m}
  0, 38.6928220438688, 3.4199118245247,   !- X,Y,Z Vertex 2 {m}
  0, 38.1167779561312, 3.4199118245247,   !- X,Y,Z Vertex 3 {m}
  0, 38.1167779561312, 5.7240881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_west_Window_2,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.9496220438688, 5.7240881754753,   !- X,Y,Z Vertex 1 {m}
  0, 35.9496220438688, 3.4199118245247,   !- X,Y,Z Vertex 2 {m}
  0, 35.3735779561312, 3.4199118245247,   !- X,Y,Z Vertex 3 {m}
  0, 35.3735779561312, 5.7240881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_west_Window_3,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2064220438688, 5.7240881754753,   !- X,Y,Z Vertex 1 {m}
  0, 33.2064220438688, 3.4199118245247,   !- X,Y,Z Vertex 2 {m}
  0, 32.6303779561312, 3.4199118245247,   !- X,Y,Z Vertex 3 {m}
  0, 32.6303779561312, 5.7240881754753;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_Office_2_wall_west_Window_4,         !- Name
  Window,                                 !- Surface Type
  Window U-1.027602984 and Window SHGC 0.54 1, !- Construction Name
  ZN_Office_2_wall_west,                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 30.4632220438688, 5.7240881754753,   !- X,Y,Z Vertex 1 {m}
  0, 30.4632220438688, 3.4199118245247,   !- X,Y,Z Vertex 2 {m}
  0, 29.8871779561312, 3.4199118245247,   !- X,Y,Z Vertex 3 {m}
  0, 29.8871779561312, 5.7240881754753;   !- X,Y,Z Vertex 4 {m}

InternalMass,
  ZN_Office_2 Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  ZN_Office_2_ZN,                         !- Zone Name
  585.289152;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_Office_2 Infiltration,               !- Name
  ZN_Office_2_ZN,                         !- Zone or ZoneList Name
  Worship_MEETING_INF_SCH,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.0005,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ZN_Office_2_ZN Thermostat,              !- Name
  ZN_Office_2_ZN,                         !- Zone or ZoneList Name
  ZN_Office_2_ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  ZN_Office_2_ZN Thermostat Schedule,     !- Name
  ZN_Office_2_ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ZN_Office_2_ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Worship_OFFICE_HT_SCH,                  !- Heating Setpoint Temperature Schedule Name
  Worship_OFFICE_CL_SCH;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_Office_2_ZN,                         !- Zone Name
  ZN_Office_2_ZN Equipment List,          !- Zone Conditioning Equipment List Name
  ZN_Office_2_ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 27;                                !- Zone Return Air Node Name

NodeList,
  ZN_Office_2_ZN Inlet Node List,         !- Name
  Node 26;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Air Terminal Single Duct 3,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 26,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  ZN_Office_2_ZN Equipment List,          !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Air Terminal Single Duct 3,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  ZN_Office_2_ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Worship WholeBuilding Ventilation 4 (14.32589615 ft3/min-person, !- Design Specification Outdoor Air Object Name
  0.5,                                    !- Zone Heating Sizing Factor
  0.5,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ZN_Office_2_ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ZN_Office_2_ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Worship WholeBuilding Ventilation 4 (14.32589615 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00676107005954123,                    !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.1,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {09458373-fd9a-4504-a6e4-65641e4db4c5}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479921087801,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282221852656406,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874634064887,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.345060431736824,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.96_R-value 3.228653983 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.568598845992738,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.96_R-value 3.228653983 (ft^2*h*R/Btu)_R-value 3.009069641 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.52992780718936,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
